# S13 Electrical / Aircond Premium-Sensible Estimate Assumption V2

Generated MYT: 2026-07-10 08:14

## Why V2 exists

Owner reviewed S13 V1 and corrected that the surau may look small, but the architecture/spec level is not low-budget: premium glass/aluminium work, including Breezeway Altair louvres, indicates the electrical, lighting, fan and air-conditioning allowance should not be too low.

V2 upgrades S13 from a basic size-based estimate to a premium-sensible surau estimate.

## Status

```text
S13 WORKING-COST ESTIMATE COMPLETE - OWNER ACCEPTED PREMIUM-SENSIBLE SIZE-BASED PROVISIONAL PATH
S13 DRAWING-SPEC EXACT ELECTRICAL DESIGN: HOLD UNTIL DEDICATED ELECTRICAL DRAWING / OWNER CONFIRMED ELECTRICAL SCHEDULE
S14 START ALLOWED: YES, ON WORKING-COST ESTIMATE PATH ONLY
```

## Area basis retained

| Basis | Quantity | Source/use |
|---|---:|---|
| Covered internal / ceiling finish area | 232.63 m2 / 2,504 ft2 | Full internal electrical coverage estimate area. |
| Main prayer / carpet substrate area | 98.50 m2 / 1,060 ft2 | Main hall aircond/fan comfort estimate. |
| Roof surface / high roof context | 390 m2 roof surface basis from S09 | Cooling-load risk indicator because high roof / larger envelope increases aircond demand. |

## Premium-sensible design basis

V1 was acceptable for a controlled working estimate, but may be low for a premium surau with:

```text
premium aluminium/glass scope
Breezeway Altair adjustable glass louvres
high roof / larger envelope
public prayer hall comfort requirement
likely use of proper air-conditioning, fan, lighting, PA and basic security/data support
```

V2 therefore upgrades the allowance without turning it into an over-designed commercial hall.

## V2 aircond capacity estimate

### Main prayer / worship zone

```text
Main prayer/carpet area: 98.50 m2 / 1,060 ft2
Suggested allowance: 4 units x 3.0HP class
Approx cooling capacity: 112,000 BTU/h
```

### Ancillary / full internal comfort allowance

```text
Muslimah / office / support / circulation allowance: 2 units x 2.5HP class + 4 units x 1.5HP class
Approx additional cooling: 90,000 to 100,000 BTU/h allowance
```

### Total V2 full-building allowance

```text
10 AC electrical points
about 23HP to 24HP class total
about 200,000 to 212,000 BTU/h class allowance
```

This is deliberately higher than V1 but still not excessive for a high-roof public surau with premium openings and comfort expectation.

AC unit supply/model/brand is still excluded unless owner later includes it. S13 prices electrical points/isolators/cabling and condensate drain allowance only.

## V2 electrical point estimate

| Item | V1 qty | V2 qty | Reason for V2 |
|---|---:|---:|---|
| General lighting points | 30 | 36 | Better lighting density for prayer hall, circulation, toilets and support areas. |
| Feature/exterior/mihrab/signage lighting points | 0 | 8 | Premium-surau allowance for mihrab/front wall, external/security/amenity lighting and architectural effect. |
| Emergency / exit lights | 4 | 6 | Small public building allowance; 4 EL labels plus spare coverage. |
| Ceiling fan / air movement points | 8 | 10 | Aircond + fan comfort strategy; high roof and prayer occupancy need air movement. |
| General power socket outlets | 22 | 28 | PA, cleaning, office, router, maintenance and support use. |
| Switch / control points | 14 | 18 | More controlled lighting/fan/zone switching. |
| Aircond power isolator points | 8 | 10 | Premium comfort allowance; main hall plus ancillary zones. |
| Exhaust fan / ventilation points | 4 | 6 | Toilet/wet/support areas. |
| PA / audio / speaker wiring | 0 | 1 lot | Surau normally needs PA/speaker/mic wiring. |
| CCTV / WiFi / data point allowance | 0 | 8 points | Premium public building basic security/data allowance. |
| DB / protection | 1 lot | 1 upgraded lot | 3-phase DB/protection with spare capacity and SPD allowance. |
| Earthing / bonding | 1 lot | 1 upgraded lot | Better public-building allowance. |

## V2 load allowance

```text
Aircond running input allowance: about 18kW to 22kW depending AC model/efficiency
Lighting: about 2.5kW to 3.5kW
Fans: about 0.8kW to 1.3kW
General socket / PA / CCTV / WiFi / cleaning / spare allowance: about 5kW to 7kW
Estimated working demand allowance: about 30kW to 36kW
Recommended estimate basis: 3-phase DB/submain with spare capacity, final size by electrician/engineer
```

## Boundary / duplicate prevention

```text
S12 ceiling/finishes are not duplicated.
S06 plumbing rough-in is not duplicated.
S11 aluminium/glass/opening work is not duplicated.
AC unit supply/brand/model is not priced unless owner later wants it included.
PA amplifier/speaker equipment supply is not fully priced unless owner later includes selected system.
CCTV camera/NVR equipment supply is not fully priced unless owner later includes selected system.
Authority meter/deposit/TNB application fees are not included unless owner confirms.
Exact cable size/circuit design remains pending final electrical design.
```

## Gate decision

```text
S13 V2 can proceed as premium-sensible working-cost estimate only.
This is not a 100% drawing-spec measured electrical design.
S14 may start because owner accepted the provisional estimate path.
```